# 地下一层：泳池机房

门内一块带孔检修踏板。

- 西半边：四座直径0.9 m的过滤罐和四台循环泵（两用两备）。泳池一次完整水量的循环约六小时。两座冷热浴池各接一组小型循环泵和换热支路，阀组装在西墙支架上。
- 东半边南侧：机柜，内有换热器两台、紫外处理筒两只和生活供水稳压泵两台（一用一备）。北侧：平衡水箱一座，6.5 m³。
- 吊顶内是生活热水的保温储热箱（物理层 5.2）；箱侧有循环泵、温度计和生活热水混水阀，箱下有检修盖板（物理层 5.5）。
- 检修柜：滤芯六支、密封圈二十四只、池水检测仪一台、检测电极两支、滤网篮四只、吸水软管一卷长12 m、伸缩池刷杆两根、池刷头两个、捞网两只、5 L带盖量桶两只。

管路阀门集中在机座上方，压力表朝向通道。泳池循环、加热、补水、排水及冷热浴支路在本室各自控制，循环停止不会自动排空。各池尺寸与水量见`各室/B1_泳池厅.md`、`各室/B1_浴疗室.md`。灭火器见物理层 6.1。
